### The election

- Texas votes on 2026-11-03. Governor Greg Abbott (Republican) faces Gina Hinojosa (Democrat).
- The same ballot carries the US Senate race between James Talarico (Democrat) and Ken Paxton
  (Republican), who beat Senator John Cornyn in the Republican runoff on 2026-05-26.
- Polls close at 7 p.m. local time: 01:00 UTC on 2026-11-04 in most of the state, and an hour later in
  El Paso and Hudspeth counties, which keep Mountain time.
- The governor elected takes office in January 2027. The 90th Legislature's regular session opens on
  2027-01-12 and runs 140 days, to 2027-05-31.

### Data centers and the grid

- On 2026-08-03 Governor Abbott directed the Public Utility Commission and ERCOT to complete "a
  comprehensive verification and audit" of all data centers advancing through the interconnection
  process before allowing those loads to proceed. ERCOT then paused its Batch Zero study and stopped
  approving data centers and crypto mining facilities of 75 MW or more to energize, until the
  verification and audit and a community impact review are complete. ERCOT is to file both reports with
  the Commission by 2026-12-10. Source: ERCOT Board of Directors, Item 14, Batch Zero Update,
  2026-09-14
  (https://www.ercot.com/files/docs/2026/09/11/14-Batch-Zero-Update.pdf).
- In that update, ERCOT had conditionally classified 204 Large Load projects (66.4 GW) as base load and
  158 (127.9 GW) as studied load in Batch Zero, its one-time study of Large Loads (75 MW or more) that
  seek to connect.
- ERCOT's Large Load Interconnection Status Update of 2026-03-13 reported 9,042 MW of Large Loads with
  Approval to Energize
  (https://www.ercot.com/files/docs/2026/03/12/March-TAC-Report.pdf).
- Senate Bill 6 (89th Legislature, 2025) set standards for connecting large loads in ERCOT, with a
  default threshold of 75 MW, covering cost allocation, backup generation, financial commitments and
  curtailment during shortages
  (https://capitol.texas.gov/tlodocs/89R/analysis/html/SB00006F.htm).

### Sales tax exemptions

- The Comptroller certifies qualifying data centers (at least 100,000 square feet, 20 jobs and $200
  million of investment over five years) and qualifying large data center projects (at least 250,000
  square feet, 40 jobs and $500 million). Their qualifying purchases, including electricity necessary
  and essential to their operation, are exempt from the 6.25% state sales tax for 10 or 15 years (data
  centers) or 20 years (large projects) (https://comptroller.texas.gov/taxes/data-centers/). The
  Comptroller lists both kinds of registered projects with their effective dates
  (https://comptroller.texas.gov/taxes/data-centers/data-center-lists.php).

### Construction statistics

- The Census Bureau's monthly Construction Spending release reports data center construction in its
  private construction table (https://www.census.gov/construction/c30/c30index.html).
